# A-01 — A01-CV-01: инженерная спецификация коронной вентиляции
**Документационный пакет v3.7.5 · RU · 21 ноября 2026**

> **Статус:** инженерные требования и концептуальная архитектура. Не является рабочим проектом ОВиК, расчётом дымоудаления, конструктивным проектом, спецификацией оборудования или разрешением на монтаж. Цифровые режимы и калькулятор v3.7.0 — демонстрационная модель.

## 1. Назначение и границы

A01-CV-01 должна обеспечивать управляемый воздухообмен верхней зоны купола и отвод избыточного тепла, не создавая неконтролируемого подсоса осадков, снега, пыли, дыма или наружного воздуха при неблагоприятных условиях.

Существующая концепция цифрового двойника включает:
- 24 регулируемые коронные жалюзи;
- поднимаемый дождевой колпак;
- шесть визуальных вытяжных вентиляторов;
- внутреннее вытяжное кольцо и три условных вытяжных соединения;
- сценарии normal, night purge, winter и визуальную демонстрацию fire/smoke.

Эти элементы не подтверждают реальную пропускную способность, герметичность, устойчивость к погоде, огнестойкость или пригодность к дымозащите. Число жалюзи и вентиляторов пока является геометрией демонстратора, а не утверждённым подбором оборудования.

## 2. Функциональное разделение

Система должна проектироваться как несколько функционально разделённых контуров:

1. **Обычная вентиляция:** санитарный наружный воздух и удаление загрязнений по зонам.
2. **Удаление тепла / night purge:** использование прохладного наружного воздуха при допустимых погодных и эксплуатационных условиях.
3. **Зимняя защита:** ограничение инфильтрации, предотвращение замерзания, конденсата и обледенения; поддержание необходимого воздухообмена отдельными рассчитанными средствами.
4. **Защита от дождя/снега/ветра:** колпак, жалюзи, дренаж и погодные блокировки.
5. **Пожарная стратегия:** отдельная проектируемая система обнаружения, управления дымом и компенсационным воздухом. Не является режимом обычной вентиляции и не подчиняется Еве, облаку или пользовательскому приложению.

Нельзя считать, что одна и та же комбинация открытых жалюзи и включённых вентиляторов подходит всем пяти функциям.

## 3. Архитектура потоков и интерфейсы

До выбора оборудования требуется подтвердить аэродинамическую схему:
- где именно наружный воздух поступает в здание и как распределяется по зонам;
- какие помещения/объёмы соединены с коронным вытяжным кольцом;
- где проходят вертикальные шахты и горизонтальные коллекторы;
- как исключается короткое замыкание потока между ближайшими приточными и вытяжными отверстиями;
- как компенсируется удаляемый воздух без чрезмерного разрежения;
- как система взаимодействует с атриумом, лифтами, тамбурами, санитарными зонами, кухнями, серверной и техническими помещениями;
- как обеспечивается доступ для очистки фильтров, жалюзи, приводов, вентиляторов и дренажа.

Нужно составить схемы потоков по каждому режиму, а не использовать одну общую стрелочную схему. Для каждого помещения задаются назначение, расчётная заполняемость, источники тепла/влаги/запахов и требования к давлению относительно соседних зон.

## 4. Предлагаемые датчики и точки контроля

| Позиция | Измерение / место | Назначение | Ограничение |
|---|---|---|---|
| CV-T/RH | температура и относительная влажность внутри/снаружи, по высоте | тепловой и влажностный режим | нужны репрезентативные точки, защита от солнца и локальных струй |
| CV-CO2 | CO₂ в занятых зонах | индикатор вентиляционной потребности | не заменяет контроль всех загрязнителей и санитарный расчёт |
| CV-PM | PM2.5/PM10 в наружном и выбранных внутренних потоках | оценка пыли/дыма и фильтрации | требует обслуживания и корректной установки |
| CV-DP | перепад давления между зонами, фильтрами и участками сети | баланс, засорение фильтров, режимы дверей | диапазоны и точки выбираются после расчёта |
| CV-AIR | расход/скорость воздуха в каналах и контрольных сечениях | подтверждение фактического расхода | точка должна иметь пригодный профиль потока |
| CV-WX | скорость/направление ветра, осадки, наружная температура | погодные ограничения | необходимы резервирование/проверка правдоподобия для критичных блокировок |
| CV-LVR | положение каждой жалюзи и колпака | обратная связь приводов | команда приводу не равна подтверждённому положению |
| CV-FAN | ток, скорость, вибрация и состояние вентиляторов | диагностика вращения и отказа | электрическая защита и датчики подбираются по оборудованию |
| CV-ICE | температура поверхности/привода, признаки обледенения | зимняя защита | алгоритм не должен полагаться на один датчик |
| CV-COND | наличие воды/конденсата в лотках и низких точках | защита от протечек и замерзания дренажа | требуется физически проверяемый уклон и доступ к очистке |

Датчики CO₂, PM и комфорта не являются датчиками пожарной автоматики. Любые пожарные извещатели и цепи — отдельный сертифицированный проект.

## 5. Логика режимов и приоритеты

### 5.1 Normal — обычная работа
- Расход задаётся по назначению и расчётной заполняемости зон, санитарным требованиям и балансу притока/вытяжки.
- CO₂ может корректировать потребность в наружном воздухе только в пределах утверждённой стратегии.
- Контролируются температура, влажность, качество наружного воздуха, перепады давления, расход и состояние фильтров.
- Открытие короны допускается только при подтверждённом пути компенсационного притока и погодных ограничениях.
- При отказе датчика система переходит в заранее рассчитанный ограниченный режим, а не продолжает оптимизацию по недостоверному сигналу.

### 5.2 Night purge — ночная продувка
- Разрешается только при допустимых наружной температуре, влажности, качестве воздуха, ветре, осадках и состоянии оболочки.
- Проверяются внутренняя температура/тепловая нагрузка, наружная энтальпия или иная выбранная проектировщиком метрика, а также возможность безопасного отвода воздуха.
- Нужны ограничения по шуму, безопасности доступа, дождю, насекомым/пыли и риску переохлаждения конструкций.
- Режим должен иметь расписание, предельную длительность и условия немедленной остановки.
- При потере критичного погодного датчика ночная продувка блокируется или переходит в консервативный режим по проекту.

### 5.3 Winter — зимний режим
- Жалюзи и колпак управляются с учётом ветра, снега, наружной температуры, влажности, температуры поверхности и фактического положения.
- Предусматриваются отвод конденсата, обогрев/защита критичных узлов при необходимости, дренаж без водяных карманов и доступ для удаления льда.
- Нельзя герметично закрыть корону и одновременно считать вентиляционные требования автоматически выполненными: необходим отдельный рассчитанный путь воздухообмена.
- Потеря питания: закрытое положение — только целевой сценарий, если конструкция действительно может его достичь. Нужны подтверждённый источник запасённой энергии или механический возврат, обратная связь положения и ручное восстановление.
- Защита от обледенения не должна создавать опасную температуру для уплотнений, покрытий, кабелей или обслуживающего персонала.

### 5.4 Fire / smoke — пожарная стратегия
- Визуальный режим цифрового двойника не является расчётом, системой дымоудаления или доказательством работоспособности.
- Пожарная стратегия разрабатывается специалистом отдельно: сценарии обнаружения, зоны, дымовые резервуары/слои, пути эвакуации, подпор, компенсационный воздух, клапаны, вентиляторы, питание и ручное управление.
- Нужна утверждённая матрица причинно-следственных связей с приоритетами пожарного сигнала, отказа вентилятора, потери основного/управляющего питания, положения жалюзи, отказа датчика и действий пожарного поста.
- Пожарные команды должны иметь независимый путь управления и не зависеть от Eva, смартфона, облака, обычного BMS или доступности пользовательской сети.
- Обычные режимы normal/night purge/winter должны быть безопасно вытеснены пожарной логикой в соответствии с утверждённым проектом. Не задавать универсальное правило «всё открыть» или «всё закрыть».

## 6. Управление, блокировки и безопасные состояния

Предлагаемая цепочка: датчики → локальный контроллер климатической системы → приводы/вентиляторы → независимая обратная связь. Облачная аналитика и Eva могут отображать разрешённые данные и рекомендовать действия, но не должны быть единственным контуром управления.

Обязательные правила:
- локальная работа без интернета;
- проверка достоверности, диапазона и свежести данных датчиков;
- обнаружение расхождения команды и фактического положения;
- ограничение частоты пусков вентиляторов и циклов приводов согласно документации изготовителя;
- защита от одновременных несовместимых команд;
- блокировка обслуживания с предотвращением неожиданного пуска;
- физический аварийный останов там, где он требуется оценкой риска;
- ручное управление и процедура восстановления после отказа;
- журналирование команды, причины, результата, обратной связи и версии логики.

Безопасное состояние задаётся отдельно для каждого узла. Для жалюзи, колпака, вентилятора и дренажа оно может различаться в зависимости от ветра, пожара, обледенения, эвакуации и потери питания. Универсальная команда закрытия короны не должна переопределять пожарную стратегию.

## 7. Расчётная программа — что требуется получить

До подбора вентиляторов и размеров проёмов необходимо подготовить:
1. Климатический файл площадки и расчётные наружные условия по сезонам.
2. Геометрию купола, объёмы зон, площади проёмов и реальную свободную площадь жалюзи при каждом угле.
3. Коэффициенты расхода и характеристики жалюзи/колпака по данным изготовителя или испытаниям.
4. Сопротивление сетей, шахт, решёток, фильтров, колен, переходов и вытяжного кольца.
5. Ветровые давления и влияние окружающей застройки/рельефа.
6. Тепловые и влаговыделения, заполняемость и расписания помещений.
7. Требуемые расходы наружного воздуха по каждому помещению и баланс давлений.
8. Подбор вентиляторов по рабочей точке, шуму, КПД, регулированию, температурному классу и резервированию.
9. Тепловлажностный расчёт конденсации, обмерзания, осушения и дренажа.
10. Отдельный расчёт дымозащиты/дымоудаления и эвакуации, если такая функция предусмотрена концепцией.
11. Акустический расчёт и проверку вибрации/передачи шума через оболочку.
12. Анализ отказов и доступности обслуживания.

Для каждой расчётной величины фиксировать источник исходных данных, единицы СИ, диапазон неопределённости, версию модели и ответственного проверяющего. Предварительные уравнения цифрового калькулятора v3.1.6/v3.7.0 можно сохранить только как сценарные индикаторы до независимой верификации.

## 8. Испытания и критерии приёмки

**CV-S0 — обследование и исходные данные:** площадка, климат, геометрия, помещения, заполнение, источники загрязнений и тепла.

**CV-S1 — расчётная модель:** баланс расходов, сопротивления, ветер, тепловлажностный режим, шум; проверка чувствительности и крайних сценариев.

**CV-S2 — стенд датчиков и приводов:** калибровка, потеря связи, обрыв/короткое замыкание, застрявший привод, ложное положение, отказ вентилятора и восстановление питания.

**CV-S3 — макет коронного узла:** дождь, снег/ледяные условия в допустимой испытательной методике, дренаж, герметичность, вибрация, обслуживание и ручное восстановление.

**CV-S4 — наладка HVAC:** измерение расходов, балансировка зон, проверка шумов, фильтрации, давления, ночной продувки и зимних ограничений.

**CV-S5 — отдельные пожарные испытания:** только по утверждённому пожарному проекту, с независимым специалистом и установленными процедурами. Успех визуального сценария не является критерием приёмки.

Критерии: измеренные расходы соответствуют утверждённому проекту; положения приводов подтверждаются независимыми сигналами; потеря датчика/связи приводит к определённому режиму; исключены недопустимые конфликты команд; обслуживание безопасно; конденсат отводится; пожарная система независима и проверена отдельно.

## 9. Взаимодействие с телефоном и Евой

Телефон показывает режим, качество воздуха, температуру/влажность, состояние фильтров, положение жалюзи, состояние вентиляторов и диагностические предупреждения — только если эти данные реально поступают и имеют отметку времени.

Жилец может задавать только разрешённые параметры комфорта в своей зоне. Оператор видит агрегированные показатели и тревоги. Инженер получает диагностику и сервисные процедуры. Запуск ночной продувки может быть разрешён только как запрос к локальному контроллеру после проверки условий. Пожарные команды, снятие блокировок и принудительное движение короны из пользовательского приложения запрещены.

Ева должна различать «рекомендуется», «запрошено», «команда выдана» и «фактически подтверждено». При неизвестном состоянии она сообщает об этом, а не предполагает успех.

## 10. Открытые решения

Не определены: площадка и климатические данные, геометрические отметки и площади, характеристики жалюзи и колпака, тип/размер/количество реальных вентиляторов, трассы каналов, требуемые расходы, рабочие давления, шумовые ограничения, приводные усилия, резервное питание, стратегия пожарной безопасности и применимые нормы. Эти параметры требуют проектных данных и расчётов; настоящая спецификация не назначает числовые уставки.

## 11. Связанные документы

- `A01-GW-01-CV-01-v371.md` — уточнение безопасности Crown/Gull-wing v3.7.1.
- `A01-INTEGRATION-MATRIX-v373-RU.md` — общая матрица инженерной интеграции.
- `A01-SEC-01-DEVICE-CONTROL-SPEC-v374-RU.md` — безопасное управление устройствами со смартфона.
- `STATUS-AND-EVIDENCE.md` — статусы зрелости и доказательств.

**Итоговый статус:** расширенная инженерная спецификация требований. Физическая система не реализована, расчёты не подтверждены, соответствие нормам не заявляется.