# A-01 — A01-CV-01：穹顶冠部通风工程规范
**v3.7.5 文档包 · 简体中文 · 2026年11月21日**

> **状态：**工程需求与概念架构。本文件不是暖通施工设计、排烟计算、结构设计、设备采购规格或安装授权。v3.7.0 数字模式和计算器仅用于演示。

## 1. 目的与范围

A01-CV-01 旨在管理穹顶上部空气交换并排出多余热量，同时避免在不利条件下雨、雪、灰尘、烟气或室外空气失控进入。

现有数字孪生概念包括：24 个可调冠部百叶、可升降防雨罩、六个可视化排风机、内部排风环、三条概念排风连接，以及 normal、night purge、winter 和 fire/smoke 可视化场景。

这些元素不能证明实际风量、气密性、抗风雨能力、防火性能或排烟适用性。百叶和风机数量只是演示几何，不是已批准的设备选型。

## 2. 功能分区

应设计相互区分的功能回路：
1. **常规通风：**按区域提供卫生新风并排出污染物。
2. **排热/夜间通风：**仅在天气和运行条件允许时利用较凉的室外空气。
3. **冬季保护：**控制渗风、冻结、结露和结冰，同时通过单独设计的方式维持必要通风。
4. **雨雪风保护：**防雨罩、百叶、排水和天气联锁。
5. **消防策略：**独立设计的探测、烟气管理和补风系统；不是普通通风模式，不得依赖 Eva、云服务或用户应用。

不得假定同一组百叶和风机状态适用于以上所有功能。

## 3. 气流架构与接口

设备选型前必须确认：
- 室外空气入口及其向各使用区域的分配；
- 与冠部排风环连接的房间和空间；
- 竖向风井及水平集风管；
- 防止相邻送风口与排风口之间气流短路；
- 不造成过度负压的补风方案；
- 与中庭、电梯、前室、卫生区、厨房、服务器机房和技术空间的接口；
- 清洁过滤器、百叶、执行器、风机和排水系统的安全维护通道。

每种运行模式都应有独立气流图。每个房间记录用途、设计人数、热量/湿气/气味来源及其与相邻区域的压力关系。

## 4. 建议传感器与监测点

| 标签 | 测量 / 位置 | 用途 | 限制 |
|---|---|---|---|
| CV-T/RH | 室内外温度和相对湿度，按高度布点 | 热湿状态 | 避免阳光直射和局部气流干扰 |
| CV-CO2 | 人员活动区 CO₂ | 通风需求指标 | 不能替代全部污染物和卫生通风计算 |
| CV-PM | 室外及选定室内气流 PM2.5/PM10 | 粉尘/烟尘和过滤提示 | 需要维护和正确安装 |
| CV-DP | 区域、过滤器和风管压差 | 压力平衡、过滤器负荷、门厅影响 | 量程和位置由设计确定 |
| CV-AIR | 风管/测量截面的风量或风速 | 验证实际风量 | 测点必须具备合适流场 |
| CV-WX | 风速/风向、降水、室外温度 | 天气限制 | 关键联锁需合理性检查/冗余 |
| CV-LVR | 每个百叶和防雨罩的位置 | 执行器反馈 | 控制命令不等于位置已确认 |
| CV-FAN | 电流、转速、振动和风机状态 | 运行与故障诊断 | 按设备选型 |
| CV-ICE | 表面/执行器温度及结冰指示 | 冬季保护 | 不可只依赖单一传感器 |
| CV-COND | 水槽和低点的积水/冷凝水 | 泄漏及排水冻结保护 | 必须验证坡度并提供清洁通道 |

CO₂、PM 和舒适度传感器不是火灾探测器。消防探测与控制回路必须采用独立的合规设计。

## 5. 运行模式与优先级

### 5.1 Normal — 常规运行
- 根据房间用途、设计人数、卫生要求和送排风平衡设定风量。
- CO₂ 只能在获批控制策略范围内调整新风需求。
- 监测温湿度、室外空气质量、压差、风量和过滤器状态。
- 只有在补风路径得到确认且天气限制允许时，才可开启冠部。
- 传感器故障时进入预先设计的受限模式，不得继续依据无效数据优化。

### 5.2 Night purge — 夜间排热
- 仅在室外温度、湿度、空气质量、风、降水和围护结构条件允许时启用。
- 检查室内温度/热负荷、室外焓值或设计人员选定的其他指标，以及安全排风路径。
- 考虑噪声、访问安全、雨水、昆虫/灰尘和结构过冷限制。
- 设置时间计划、最长持续时间和立即停止条件。
- 关键天气传感器失效时，禁止夜间排热或进入项目规定的保守模式。

### 5.3 Winter — 冬季模式
- 根据风、雪、室外温度、湿度、表面温度和已确认位置控制百叶及防雨罩。
- 必要时为关键部件提供冷凝水排放和防护/加热；排水路径不得形成积水，并应便于除冰。
- 关闭冠部并不意味着自动满足通风要求；必须另行计算通风路径。
- 断电关闭仅是设计目标，前提是结构上确实可实现。必须验证储能或机械复位、位置反馈和手动恢复。
- 除冰措施不得使密封件、涂层、电缆或维护人员处于危险温度条件。

### 5.4 Fire / smoke — 消防/排烟
- 数字孪生中的消防动画不是计算、排烟系统或性能证明。
- 消防专业人员须独立设计探测场景、分区、蓄烟区/烟层、疏散路线、加压、补风、阀门、风机、电源和手动控制。
- 制定经批准的因果逻辑矩阵，覆盖火灾信号、风机故障、主电源/控制电源丢失、百叶位置、传感器故障及消防人员控制操作。
- 消防命令必须具有独立控制路径，不得依赖 Eva、手机、云端、普通 BMS 或用户网络。
- 普通模式必须按批准的消防逻辑安全退出。不得设置通用的“全部打开”或“全部关闭”规则。

## 6. 控制、联锁与安全状态

建议路径：传感器 → 本地气候控制器 → 执行器/风机 → 独立反馈。云分析和 Eva 可以显示获准数据并提供建议，但不能成为唯一控制回路。

要求：
- 无互联网时本地运行；
- 检查传感器合理性、范围和数据新鲜度；
- 检测命令与实际位置不一致；
- 按制造商要求限制风机启动次数和执行器工作周期；
- 防止互相冲突的命令；
- 维护锁定，防止意外启动；
- 风险评估要求时设置实体急停；
- 手动控制及书面恢复程序；
- 记录命令、原因、结果、反馈和逻辑版本。

每个设备分别定义安全状态。百叶、防雨罩、风机和排水系统在风、火灾、结冰、疏散和断电情况下可能需要不同响应。通用关闭冠部命令不得覆盖消防策略。

## 7. 必须完成的工程计算

选择风机或开口尺寸前，需要：
1. 场地气候文件及各季节室外设计条件。
2. 穹顶几何、区域体积、开口面积和不同百叶角度下的实际自由面积。
3. 百叶/防雨罩流量系数，依据制造商数据或试验。
4. 风管、竖井、格栅、过滤器、弯头、变径和排风环阻力。
5. 风压及周边地形/建筑影响。
6. 房间热湿负荷、人员数量和时间表。
7. 各房间所需新风量和压力平衡。
8. 按工作点选风机，并考虑噪声、效率、调节范围、温度等级和冗余。
9. 结露、结冰、干燥和排水的热湿计算。
10. 若概念包含该功能，则单独进行排烟/疏散分析。
11. 声学、振动及通过围护结构传播噪声的分析。
12. 故障分析和维护通道审查。

每个计算值都应记录来源、SI 单位、不确定性范围、模型版本和审核人。现有 v3.1.6/v3.7.0 方程在独立验证前只能作为场景指标。

## 8. 测试与验收阶段

**CV-S0 — 现场调查和设计依据：**场地、气候、几何、房间、人数、污染物和热源。

**CV-S1 — 工程模型：**风量平衡、阻力、风压、热湿状态和噪声；敏感性及极端工况检查。

**CV-S2 — 传感器/执行器测试台：**校准、通信丢失、开路/短路、执行器卡滞、位置错误、风机故障和电源恢复。

**CV-S3 — 冠部样机：**按明确试验方法测试雨、雪/结冰、排水、防风雨、振动、维护通道和手动恢复。

**CV-S4 — HVAC 调试：**实测风量、区域平衡、噪声、过滤、压力、夜间排热和冬季限制。

**CV-S5 — 独立消防系统测试：**仅依据批准的消防设计，由独立专业人员按规定程序执行。可视化场景成功不构成验收。

验收需证明实测风量符合批准设计；执行器位置由独立信号确认；传感器/通信故障响应明确；无禁止的命令冲突；维护安全；冷凝水有效排出；独立消防系统单独验证。

## 9. 手机与 Eva 集成

只有在数据真实可用并带时间戳时，手机才可显示模式、空气质量、温湿度、过滤器状态、百叶位置、风机状态和诊断信息。

居民只能调整本人区域允许的舒适度参数。运营人员查看汇总指标和报警。工程师查看诊断与维护程序。夜间排热只能在本地控制器完成条件检查后作为请求提交。用户应用禁止发送消防命令、解除联锁或强制移动冠部。

Eva 必须区分“建议”“已请求”“已发出命令”和“已确认实际状态”。状态未知时必须明确告知。

## 10. 待确定事项

场地与气候数据、几何标高/面积、百叶和防雨罩特性、实际风机类型/尺寸/数量、风管路线、所需风量、工作压力、噪声限制、执行器推力、备用电源、消防策略及适用规范均未确定。必须通过项目数据和计算确定；本规范不指定数值设定点。

## 11. 相关文件

- `A01-GW-01-CV-01-v371.md` — v3.7.1 冠部/折翼安全修订。
- `A01-INTEGRATION-MATRIX-v373-ZH.md` — 总体工程集成矩阵。
- `A01-SEC-01-DEVICE-CONTROL-SPEC-v374-ZH.md` — 手机设备安全控制规范。
- `STATUS-AND-EVIDENCE.md` — 成熟度与证据规则。

**最终状态：**扩展工程需求规范。实体系统尚未实现；计算尚未验证；不声明符合规范。